within Buildings.ThermalZones.Detailed.Validation.BESTEST;
package Cases6xx "600 series of ANSI/ASHRAE BESTEST"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains the validation cases of the 600 series
of the BESTEST validation (ANSI/ASHRAE 2007).
</p>
<h4>References</h4>
<p>
ANSI/ASHRAE. 2007. ANSI/ASHRAE Standard 140-2007, Standard Method of Test for the Evaluation of Building Energy Analysis Computer Programs.
</p>
</html>"));
end Cases6xx;
