within Buildings.ThermalZones.EnergyPlus.Examples.SmallOffice;
model ASHRAE2006Spring
  "Variable air volume flow system with terminal reheat and five thermal zones using a control sequence published by ASHRAE in 2006"
  extends Buildings.ThermalZones.EnergyPlus.Examples.SmallOffice.ASHRAE2006Winter;
  replaceable BaseClasses.Floor                                     flo1(
      redeclare final package Medium = MediumA, final use_windPressure=
        use_windPressure)
    "Model of a floor of the building that is served by this VAV system"
    annotation (Placement(transformation(extent={{772,396},{1100,616}})), choicesAllMatching=true);
  annotation (
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/ThermalZones/EnergyPlus/Examples/SmallOffice/ASHRAE2006Spring.mos" "Simulate and plot"),
    experiment(
      StartTime=7344000,
      StopTime=7776000,
      Tolerance=1e-07),
    Icon(
      coordinateSystem(
        extent={{-100,-100},{100,100}},
        preserveAspectRatio=true)),
    Diagram(
      coordinateSystem(
        preserveAspectRatio=false,
        extent={{-400,-320},{1380,680}})),
    Documentation(
      info="<html>
<p>
This is the same model as
<a href=\"modelica://Buildings.ThermalZones.EnergyPlus.Examples.SmallOffice.ASHRAE2006Winter\">
Buildings.ThermalZones.EnergyPlus.Examples.SmallOffice.ASHRAE2006Winter</a>
but configured for simulation of a few days in spring.
</p>
</html>",
      revisions="<html>
<ul>
<li>
December 23, 2020, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end ASHRAE2006Spring;
