m_flow_pred,NB2_S_1_NYZ_sys_x_PcwOut_x,NB2_S_1_NYZ_sys_x_PcwIn_x,NB2_S_1_NYZ_cwp_9_HzSPR_x,NB2_S_1_NYZ_cwp_10_HzSPR_x,NB2_S_1_NYZ_cwp_11_HzSPR_x,NB2_S_1_NYZ_cwp_12_HzSPR_x,chiller_pipe_len,chiller_v_nominal
350.3296491703409,480233.3333,417042.6667,28.78773,0.0,28.79085667,0.0,95.509715744371,1.8248666468144423
446.5737382381519,446933.3333,326592.0,26.70103333,26.70103333,26.70103333,26.70103333,95.509715744371,1.8248666468144423
317.3730448302165,460400.0,389815.6667,27.44606667,0.0,0.0,27.44628333,95.509715744371,1.8248666468144423
477.0842197872285,438500.0,346730.0,0.0,29.0,29.0,29.0,95.509715744371,1.8248666468144423
346.31913777722417,518233.3333,470717.6667,27.47322333,0.0,0.0,27.47322333,95.509715744371,1.8248666468144423
453.9707590812404,477766.6667,377690.0,28.76176333,0.0,28.76176333,28.76176333,95.509715744371,1.8248666468144423
498.94083125820714,436066.6667,312384.6667,28.00343,28.00312667,28.00342333,28.00365,95.509715744371,1.8248666468144423
377.297047125106,448933.3333,358651.6667,32.05659667,0.0,0.0,32.05417333,95.509715744371,1.8248666468144423
364.2879844675896,442433.3333,385329.3333,29.2,0.0,0.0,29.2,95.509715744371,1.8248666468144423
344.54663530520327,503266.6667,335647.6667,30.24122333,30.24122333,30.24122333,0.0,95.509715744371,1.8248666468144423
539.6368439185226,426566.6667,326561.6667,31.70995333,31.70988333,31.70950333,0.0,95.509715744371,1.8248666468144423
531.2167229936156,432500.0,331278.0,31.48467333,31.48467333,31.48467333,0.0,95.509715744371,1.8248666468144423
407.86296502933146,489466.6667,382204.0,27.79135,27.79135,0.0,27.79135,95.509715744371,1.8248666468144423
167.92516640725398,440700.0,404745.0,0.0,0.0,26.00216667,0.0,95.509715744371,1.8248666468144423
410.85043952519777,461033.3333,399712.0,32.25940333,32.25940333,0.0,0.0,95.509715744371,1.8248666468144423
422.74390770707834,234733.3333,135329.6667,27.7,0.0,27.7,27.7,95.509715744371,1.8248666468144423
403.75759496260406,403833.3333,343518.3333,0.0,31.78862,0.0,31.78862,95.509715744371,1.8248666468144423
500.8499967029604,474933.3333,324538.3333,29.88136333,29.88179333,29.88159,29.87909667,95.509715744371,1.8248666468144423
356.06598155175783,503000.0,443580.0,28.8672,28.8672,0.0,0.0,95.509715744371,1.8248666468144423
475.2979540338725,442533.3333,339091.3333,29.7,0.0,29.7,29.7,95.509715744371,1.8248666468144423
584.2016613441849,431200.0,307379.6667,34.71396333,0.0,34.71374667,34.71418667,95.509715744371,1.8248666468144423
197.54197028222555,423866.6667,393983.3333,0.0,0.0,0.0,29.32367333,95.509715744371,1.8248666468144423
514.5037402107453,447900.0,307667.3333,29.47092667,29.47297333,29.47144,29.47067,95.509715744371,1.8248666468144423
496.34876212389406,435600.0,330035.0,30.54379667,30.54379667,0.0,30.54379667,95.509715744371,1.8248666468144423
161.27405845908157,370733.3333,310359.3333,0.0,0.0,0.0,27.0,95.509715744371,1.8248666468144423
536.7245561003706,447966.6667,328241.0,28.53526333,28.53586333,28.53599,28.53610333,95.509715744371,1.8248666468144423
425.8626791377369,449100.0,346875.0,28.0,0.0,28.0,28.0,95.509715744371,1.8248666468144423
509.6084503039885,471566.6667,377431.3333,0.0,30.3,30.3,30.3,95.509715744371,1.8248666468144423
402.86166014866814,432766.6667,357320.6667,0.0,0.0,32.66020333,32.66020333,95.509715744371,1.8248666468144423
373.8695887930284,515933.3333,452893.6667,0.0,30.17,0.0,30.17,95.509715744371,1.8248666468144423
545.0650355502246,472433.3333,322541.0,30.74044667,30.74044667,30.74044667,30.74044667,95.509715744371,1.8248666468144423
551.363425573193,470300.0,345254.6667,29.22397333,29.22546,29.22545333,29.22777333,95.509715744371,1.8248666468144423
531.4527114361338,451200.0,345949.3333,31.74286333,31.74286333,0.0,31.74286333,95.509715744371,1.8248666468144423
432.6303816950243,417966.6667,324623.3333,27.57917,27.57917,0.0,27.57917,95.509715744371,1.8248666468144423
366.9860040567991,490700.0,436024.6667,29.2,0.0,0.0,29.2,95.509715744371,1.8248666468144423
359.2789276121801,409833.3333,349334.0,28.27080333,0.0,30.0,0.0,95.509715744371,1.8248666468144423
195.02730847619645,371800.0,326418.3333,0.0,0.0,30.0,0.0,95.509715744371,1.8248666468144423
209.57265283706337,494733.3333,469646.3333,30.57784,0.0,0.0,0.0,95.509715744371,1.8248666468144423
452.1361300047547,455533.3333,370312.6667,27.93961667,27.51332333,0.0,27.51332333,95.509715744371,1.8248666468144423
308.3939995227557,479466.6667,419414.6667,0.0,0.0,26.20667333,26.20667333,95.509715744371,1.8248666468144423
509.41047504393606,457933.3333,336980.0,28.03021667,28.03001,28.03054667,28.03011,95.509715744371,1.8248666468144423
410.3677293901743,462900.0,392825.0,32.75255333,0.0,0.0,32.75255333,95.509715744371,1.8248666468144423
571.7565098346314,456266.6667,326446.6667,30.0,30.0,30.0,30.0,95.509715744371,1.8248666468144423
544.4790257461798,454766.6667,334374.3333,28.75372,28.75372,28.75372,28.75372,95.509715744371,1.8248666468144423
312.5759419714876,422600.0,362616.6667,26.41087,0.0,26.41087,0.0,95.509715744371,1.8248666468144423
451.5724165865929,439600.0,346556.3333,28.18716333,28.18716333,0.0,28.18716333,95.509715744371,1.8248666468144423
489.9733117120626,425600.0,325174.3333,29.99978,0.0,29.99978,29.99978,95.509715744371,1.8248666468144423
490.47754459875296,444700.0,347135.3333,0.0,29.85158,29.85158,29.85158,95.509715744371,1.8248666468144423
573.5584359654,450100.0,325405.0,29.62214667,29.72481667,29.72497,29.72491667,95.509715744371,1.8248666468144423
192.3075267808869,419600.0,374161.0,0.0,0.0,29.66666667,0.0,95.509715744371,1.8248666468144423
206.442752912132,570500.0,510272.0,32.30777667,0.0,0.0,0.0,95.509715744371,1.8248666468144423
502.6733745575602,444066.6667,321498.0,28.00264667,28.00264667,28.00229667,28.00223,95.509715744371,1.8248666468144423
529.9525695003545,472533.3333,361922.3333,32.02002667,32.02002667,0.0,32.02002667,95.509715744371,1.8248666468144423
555.5595107899369,457200.0,327026.6667,29.6647,29.6647,29.6647,29.6647,95.509715744371,1.8248666468144423
505.15681738700795,447066.6667,357031.3333,29.8506,0.0,29.8506,29.8506,95.509715744371,1.8248666468144423
499.1073082765312,480200.0,352460.3333,28.32281333,28.30682667,28.26769,28.27805333,95.509715744371,1.8248666468144423
454.3470714213765,456400.0,365510.0,28.13015667,28.13015667,28.13015667,0.0,95.509715744371,1.8248666468144423
405.3082767334432,428800.0,368750.0,0.0,31.86663667,0.0,31.86663667,95.509715744371,1.8248666468144423
357.3931003414634,423733.3333,363831.6667,28.97732333,28.97732333,0.0,0.0,95.509715744371,1.8248666468144423
530.8165495211946,447333.3333,323668.3333,28.68033667,28.68045,28.68110667,28.68077,95.509715744371,1.8248666468144423
112.69821630247048,481633.3333,384113.3333,0.0,0.0,25.0,0.0,95.509715744371,1.8248666468144423
453.66920445543445,446366.6667,365973.0,27.36351,27.36351,27.36351,0.0,95.509715744371,1.8248666468144423
339.27262973980146,450100.0,389843.3333,0.0,0.0,27.97783,27.97783,95.509715744371,1.8248666468144423
109.62957972991836,551900.0,451187.3333,0.0,0.0,25.0,0.0,95.509715744371,1.8248666468144423
503.9404678388877,443000.0,352920.6667,29.81011,0.0,29.81011,29.81011,95.509715744371,1.8248666468144423
502.8991793615429,442433.3333,351590.6667,29.77587,29.83255,29.83547667,0.0,95.509715744371,1.8248666468144423
429.8629779236516,420533.3333,331278.6667,27.2,0.0,27.2,27.2,95.509715744371,1.8248666468144423
486.14256776843695,436933.3333,349681.0,28.98292,28.98747,28.97412,0.0,95.509715744371,1.8248666468144423
155.42903590615344,443400.0,360012.3333,0.0,0.0,0.0,28.0,95.509715744371,1.8248666468144423
475.45890207888914,478266.6667,398380.6667,0.0,37.23985,37.23985,0.0,95.509715744371,1.8248666468144423
531.3231062145071,456966.6667,351735.3333,31.7371,31.7371,0.0,31.7371,95.509715744371,1.8248666468144423
183.5947184802189,449666.6667,419444.3333,27.54869667,0.0,0.0,0.0,95.509715744371,1.8248666468144423
432.1649866930092,479200.0,387384.6667,27.42405667,0.0,27.48711333,27.47226667,95.509715744371,1.8248666468144423
131.88327502128843,451100.0,362789.3333,0.0,0.0,26.0,0.0,95.509715744371,1.8248666468144423
186.13785817601527,287633.3333,267245.3333,27.2,0.0,0.0,0.0,95.509715744371,1.8248666468144423
423.4901022658768,429300.0,332089.3333,27.56,27.56,0.0,27.56,95.509715744371,1.8248666468144423
441.7535440937186,454966.6667,372021.0,27.14328,0.0,27.14363,27.14179333,95.509715744371,1.8248666468144423
462.989606967517,438066.6667,347395.3333,28.40947333,28.40947333,28.40947333,0.0,95.509715744371,1.8248666468144423
477.5699771043691,460500.0,370543.6667,28.86411667,28.86411667,28.86411667,0.0,95.509715744371,1.8248666468144423
581.2865472057748,455900.0,325607.6667,30.24519667,30.24519667,30.24519667,30.24519667,95.509715744371,1.8248666468144423
331.53885822968795,415766.6667,355815.0,0.0,0.0,27.51119667,27.51119667,95.509715744371,1.8248666468144423
449.4719865020434,470166.6667,387818.3333,27.3579,27.3579,0.0,27.3579,95.509715744371,1.8248666468144423
517.1010763952905,491266.6667,393026.6667,30.79651667,30.79651667,0.0,30.79651667,95.509715744371,1.8248666468144423
194.76555277333964,374766.6667,328876.6667,0.0,0.0,30.0,0.0,95.509715744371,1.8248666468144423
391.00481539997327,420633.3333,350462.3333,31.61114667,0.0,31.61114667,0.0,95.509715744371,1.8248666468144423
371.4603451142333,389566.6667,327200.6667,0.0,0.0,30.0,30.0,95.509715744371,1.8248666468144423
556.5459160365797,443966.6667,323900.6667,29.00110333,29.00110333,29.00110333,29.00110333,95.509715744371,1.8248666468144423
336.41610439702924,415866.6667,351214.6667,28.0917,0.0,0.0,28.0917,95.509715744371,1.8248666468144423
458.58172797943325,492233.3333,410995.0,27.60322667,0.0,27.60322667,27.60322667,95.509715744371,1.8248666468144423
133.2625056363084,417366.6667,330786.3333,0.0,0.0,26.0,0.0,95.509715744371,1.8248666468144423
140.84036113326644,425933.3333,345254.3333,0.0,0.0,0.0,26.30082667,95.509715744371,1.8248666468144423
163.75814146134883,579933.3333,550434.0,0.0,0.0,25.0,0.0,95.509715744371,1.8248666468144423
518.7148255575347,465800.0,325694.6667,29.54716,29.54752333,29.55074667,29.55182333,95.509715744371,1.8248666468144423
478.36420775732967,424033.3333,332754.3333,28.99114667,0.0,28.98809,28.98922667,95.509715744371,1.8248666468144423
469.5156870244601,449000.0,368519.3333,27.92685667,27.92685667,27.92685667,0.0,95.509715744371,1.8248666468144423
302.1966782559632,441600.0,351851.0,28.0,0.0,0.0,28.0,95.509715744371,1.8248666468144423
307.7139889958693,315166.6667,235041.0,27.60453667,27.60453667,0.0,0.0,95.509715744371,1.8248666468144423
417.9052863327115,461733.3333,366552.3333,27.23735,0.0,27.23841333,27.24662667,95.509715744371,1.8248666468144423
428.75902919737575,442366.6667,354889.0,27.02705,27.02705,0.0,27.02705,95.509715744371,1.8248666468144423
501.1670636676837,476733.3333,380931.6667,30.73098,0.0,29.76762,29.76762,95.509715744371,1.8248666468144423
548.602683074175,471333.3333,321325.6667,30.82154,30.82154,30.82154,30.82154,95.509715744371,1.8248666468144423
320.2120783724401,448333.3333,388454.6667,0.0,0.0,26.85973333,26.85973333,95.509715744371,1.8248666468144423
551.6241036421063,473633.3333,323553.6667,30.88929667,30.88929667,30.88929667,30.88929667,95.509715744371,1.8248666468144423
333.1326395135061,446566.6667,386833.0,27.55991667,0.0,27.55991667,0.0,95.509715744371,1.8248666468144423
167.4801055713388,525600.0,488918.3333,0.0,0.0,26.00104667,0.0,95.509715744371,1.8248666468144423
359.8420367747388,409366.6667,349218.6667,0.0,0.0,29.16906667,29.17046333,95.509715744371,1.8248666468144423
531.9835750440486,425266.6667,325116.6667,31.45432,0.0,31.45432,31.45432,95.509715744371,1.8248666468144423
424.88985058774466,440333.3333,344677.0,27.5,0.0,27.5,27.5,95.509715744371,1.8248666468144423
390.24456717822824,435800.0,375637.6667,30.94688667,0.0,0.0,30.94688667,95.509715744371,1.8248666468144423
458.8174963217911,477200.0,349565.0,27.477,27.477,27.477,27.477,95.509715744371,1.8248666468144423
181.1644774217729,407400.0,377603.6667,27.20980667,0.0,0.0,0.0,95.509715744371,1.8248666468144423
411.26821205310347,422300.0,317534.6667,27.72348667,0.0,27.72348667,27.72348667,95.509715744371,1.8248666468144423
341.3974091955442,409933.3333,357871.6667,27.5,0.0,27.5,0.0,95.509715744371,1.8248666468144423
147.24462599589987,420466.6667,325203.6667,0.0,0.0,0.0,28.0,95.509715744371,1.8248666468144423
425.62999844115615,438233.3333,342909.6667,27.5,0.0,27.5,27.5,95.509715744371,1.8248666468144423
498.7576780575101,515133.3333,415104.0,0.0,30.3,30.3,30.3,95.509715744371,1.8248666468144423
421.689915036456,415500.0,324220.6667,27.07205,27.07213333,0.0,27.07213333,95.509715744371,1.8248666468144423
400.35351183612215,470966.6667,405904.0,0.0,0.0,31.88836333,31.88836333,95.509715744371,1.8248666468144423
167.2875836775099,454566.6667,417564.3333,0.0,0.0,26.00109,0.0,95.509715744371,1.8248666468144423
477.42427356919353,441066.6667,355527.0,28.55730667,28.55730667,0.0,28.55730667,95.509715744371,1.8248666468144423
200.9803039860696,509633.3333,469589.6667,30.39764667,0.0,0.0,0.0,95.509715744371,1.8248666468144423
490.48404539379055,432600.0,325405.0,30.44975667,30.44975667,0.0,30.44975667,95.509715744371,1.8248666468144423
425.1176755509261,437800.0,342246.0,27.5,0.0,27.5,27.5,95.509715744371,1.8248666468144423
406.43896157237384,464266.6667,373698.0,26.5273,26.5273,0.0,26.5273,95.509715744371,1.8248666468144423
404.14557477098975,407300.0,347597.6667,0.0,31.77500667,0.0,31.77500667,95.509715744371,1.8248666468144423
540.1383675039385,497866.6667,356250.3333,30.10388,30.09865,30.09112333,30.08949667,95.509715744371,1.8248666468144423
416.4836377037989,458400.0,388802.3333,33.09023,0.0,33.09023,0.0,95.509715744371,1.8248666468144423
436.7761478940837,476433.3333,386197.0,27.50083,0.0,27.49951,27.50117667,95.509715744371,1.8248666468144423
484.93303067206216,440333.3333,321845.6667,27.33789333,27.33789333,27.33789333,27.33789333,95.509715744371,1.8248666468144423
452.0067802018983,433133.3333,332929.0,28.70565,0.0,28.70565,28.70565,95.509715744371,1.8248666468144423
478.6792818404066,444600.0,360214.0,28.52231667,28.52231667,28.52231667,0.0,95.509715744371,1.8248666468144423
401.88580004823615,449066.6667,339930.6667,27.74419667,27.74419667,0.0,27.74419667,95.509715744371,1.8248666468144423
420.6172643585919,437500.0,317447.6667,29.07813333,0.0,29.07813333,29.07813333,95.509715744371,1.8248666468144423
460.0759586272383,468766.6667,388311.3333,27.6,0.0,27.6,27.6,95.509715744371,1.8248666468144423
483.31128770103766,432866.6667,348987.3333,28.80002667,28.54929667,28.60613667,0.0,95.509715744371,1.8248666468144423
367.21293708520335,424666.6667,370196.6667,29.2,0.0,0.0,29.2,95.509715744371,1.8248666468144423
451.57749859892016,449033.3333,368866.0,27.27429333,27.27429333,27.27429333,0.0,95.509715744371,1.8248666468144423
314.37975457122684,440033.3333,379745.3333,26.53462667,0.0,26.53462667,0.0,95.509715744371,1.8248666468144423
284.6138353023251,402766.6667,314642.3333,27.0,0.0,0.0,27.0,95.509715744371,1.8248666468144423
486.09521429693206,349200.0,235620.6667,27.00255,27.00255,27.00255,27.00255,95.509715744371,1.8248666468144423
198.90626229575423,427166.6667,396788.3333,0.0,0.0,0.0,29.53134333,95.509715744371,1.8248666468144423
175.48901952451544,472766.6667,442970.3333,0.0,0.0,26.49856667,0.0,95.509715744371,1.8248666468144423
356.9461588888324,448033.3333,387905.0,28.96843667,0.0,0.0,28.96843667,95.509715744371,1.8248666468144423
521.0648016408152,451033.3333,327518.0,28.45948333,28.46081,28.46066667,28.45859,95.509715744371,1.8248666468144423
418.80861771035416,436333.3333,335185.3333,27.7,0.0,27.7,27.7,95.509715744371,1.8248666468144423
508.93749113933626,445600.0,324856.6667,28.00573,28.00580667,28.00483,28.00454,95.509715744371,1.8248666468144423
448.23315820163623,453233.3333,325549.0,27.27633333,27.27633333,27.27633333,27.27633333,95.509715744371,1.8248666468144423
126.77669725176908,460333.3333,378645.0,0.0,0.0,25.0,0.0,95.509715744371,1.8248666468144423
184.12382125132336,358100.0,309751.6667,0.0,0.0,28.85348667,0.0,95.509715744371,1.8248666468144423
303.11794801548854,438833.3333,377545.6667,0.0,0.0,26.00547333,26.00547333,95.509715744371,1.8248666468144423
489.9749193111157,419600.0,329166.6667,0.0,29.5,29.5,29.08562,95.509715744371,1.8248666468144423
495.6371618199936,496366.6667,396469.3333,30.15231,30.15231,30.15231,0.0,95.509715744371,1.8248666468144423
473.6307689092529,463300.0,313397.6667,29.32614333,29.32614333,29.32614333,29.32614333,95.509715744371,1.8248666468144423
194.87736403082977,468033.3333,437471.3333,29.01469333,0.0,0.0,0.0,95.509715744371,1.8248666468144423
482.10456528521024,424233.3333,334345.0,29.01780333,29.01780333,29.01780333,0.0,95.509715744371,1.8248666468144423
552.1166732552133,483566.6667,333507.6667,30.89827333,30.89827333,30.89827333,30.89827333,95.509715744371,1.8248666468144423
430.5925708387075,421300.0,332378.6667,27.2,0.0,27.2,27.2,95.509715744371,1.8248666468144423
435.0699059770833,416900.0,327055.0,27.41557,0.0,27.41557,27.41557,95.509715744371,1.8248666468144423
467.9667411175511,440433.3333,349911.6667,0.0,28.59909,28.59909,28.59909,95.509715744371,1.8248666468144423
325.1746258558835,453266.6667,381915.0,27.92794667,0.0,0.0,27.93042667,95.509715744371,1.8248666468144423
115.63057020151234,435900.0,331308.3333,25.79576,0.0,0.0,0.0,95.509715744371,1.8248666468144423
319.06440414800863,422566.6667,362009.6667,26.81810667,0.0,26.81810667,0.0,95.509715744371,1.8248666468144423
435.04083053454013,427400.0,327835.6667,0.0,28.12526333,28.12526333,28.12526333,95.509715744371,1.8248666468144423
394.3969935036138,436433.3333,375753.3333,31.22863333,0.0,0.0,31.22863333,95.509715744371,1.8248666468144423
373.2748759435908,459333.3333,335099.3333,28.00164333,0.0,28.00156333,28.00148333,95.509715744371,1.8248666468144423
461.69094676701286,483966.6667,333767.6667,29.12455,29.12455,29.12455,29.12455,95.509715744371,1.8248666468144423
477.7599990185557,439400.0,320804.6667,27.19738,27.19738,27.19738,27.19738,95.509715744371,1.8248666468144423
389.97815842991406,529233.3333,461777.3333,0.0,31.4,0.0,31.4,95.509715744371,1.8248666468144423
138.12308433431207,437400.0,358160.3333,0.0,0.0,0.0,25.91872667,95.509715744371,1.8248666468144423
478.9151298633853,446766.6667,361198.3333,28.61179333,28.61179333,0.0,28.61179333,95.509715744371,1.8248666468144423
448.04055453091894,484433.3333,350463.6667,27.72933667,27.72933667,27.72933667,27.72933667,95.509715744371,1.8248666468144423
422.2446994129298,232466.6667,132840.6667,27.7,0.0,27.7,27.7,95.509715744371,1.8248666468144423
509.1277241543162,415666.6667,321267.3333,0.0,30.3,30.3,30.3,95.509715744371,1.8248666468144423
451.0315847195446,455633.3333,335446.3333,0.0,30.04062333,30.04062333,30.04062333,95.509715744371,1.8248666468144423
532.8348567490617,461800.0,356655.6667,31.78506333,31.78506333,0.0,31.78506333,95.509715744371,1.8248666468144423
180.034781286728,608366.6667,578762.0,0.0,0.0,27.06180333,0.0,95.509715744371,1.8248666468144423
573.3082839649867,459100.0,329804.0,30.0,30.0,30.0,30.0,95.509715744371,1.8248666468144423
440.4790038501261,445100.0,340017.6667,28.66666667,0.0,28.66666667,28.66666667,95.509715744371,1.8248666468144423
325.08692409288085,421066.6667,360733.6667,27.14302333,0.0,0.0,27.14302333,95.509715744371,1.8248666468144423
506.0102552253503,429100.0,328703.3333,30.5525,0.0,30.55398333,30.55372,95.509715744371,1.8248666468144423
458.96244141690073,519666.6667,419878.6667,28.90768,0.0,28.90768,28.90768,95.509715744371,1.8248666468144423
378.2519907528088,398433.3333,338136.0,30.23935,0.0,0.0,30.23702333,95.509715744371,1.8248666468144423
414.8081157201329,463200.0,363080.6667,27.5,0.0,27.5,27.5,95.509715744371,1.8248666468144423
165.0589083041467,515466.6667,488108.0,0.0,0.0,25.0,0.0,95.509715744371,1.8248666468144423
400.4103807305936,420300.0,317592.6667,27.23464,27.23464,27.23464,0.0,95.509715744371,1.8248666468144423
174.2932088880681,384733.3333,331510.3333,0.0,0.0,0.0,28.00413333,95.509715744371,1.8248666468144423
194.73451264475963,436233.3333,375435.3333,30.92818333,0.0,0.0,0.0,95.509715744371,1.8248666468144423
419.43724952439,425000.0,325435.0,27.59985667,27.59985667,0.0,27.59985667,95.509715744371,1.8248666468144423
423.1396615313645,459466.6667,360099.0,27.71004667,0.0,27.71004667,27.71004667,95.509715744371,1.8248666468144423
544.5340194692377,500233.3333,379918.6667,28.74956667,28.74956667,28.74956667,28.74956667,95.509715744371,1.8248666468144423
485.7717685783216,418233.3333,308478.3333,30.45700333,30.45700333,0.0,30.45700333,95.509715744371,1.8248666468144423
522.7058346591239,452633.3333,317563.6667,29.29192,29.29145333,29.29125,29.29065,95.509715744371,1.8248666468144423
512.2404978029514,477133.3333,347105.3333,28.72281333,28.72587,28.72906667,28.72857,95.509715744371,1.8248666468144423
359.9544346897931,492066.6667,441493.0,28.50359,0.0,0.0,28.50359,95.509715744371,1.8248666468144423
453.40840154563006,454600.0,342042.3333,29.58956333,0.0,29.58956333,29.58956333,95.509715744371,1.8248666468144423
300.5832153003712,440800.0,377690.3333,0.0,0.0,26.00274,26.00274,95.509715744371,1.8248666468144423
460.3786091586236,450233.3333,362818.6667,28.09321333,28.09321333,28.09321333,0.0,95.509715744371,1.8248666468144423
504.76798215057914,518133.3333,408304.6667,31.10313,31.10313,0.0,31.10313,95.509715744371,1.8248666468144423
134.3285460146609,491733.3333,419416.0,0.0,0.0,25.00042,0.0,95.509715744371,1.8248666468144423
504.7177860246393,431833.3333,341724.6667,29.83975333,0.0,29.83975333,29.83975333,95.509715744371,1.8248666468144423
